<title>Grille ASHRAE 14 – feux tricolores</title>
<meta name="claude:viewport-fit-sides" content="cover">
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500..700&family=Inter:wght@400;600&display=swap">
<style>
:root{--bg:#F6F5EF;--fg:#14222E;--mute:#566471;--card:#FBFAF6;--line:#CFCEC3;--accent:#1C7C72;
--gbg:#CBE7D3;--gfg:#10341C;--ybg:#F5E2A0;--yfg:#463600;--rbg:#F2C3BD;--rfg:#591310;--sec:#E7E5DA}
@media (prefers-color-scheme:dark){:root:not([data-theme="light"]){--bg:#10191F;--fg:#ECEAE0;--mute:#9AA7B2;--card:#17232B;--line:#2E3E49;--accent:#4DB8AA;--gbg:#1F4A31;--gfg:#CFEBD8;--ybg:#5B4B12;--yfg:#F6E5A8;--rbg:#5E2420;--rfg:#F8D0CB;--sec:#1E2D37;color-scheme:dark}}
:root[data-theme="dark"]{--bg:#10191F;--fg:#ECEAE0;--mute:#9AA7B2;--card:#17232B;--line:#2E3E49;--accent:#4DB8AA;--gbg:#1F4A31;--gfg:#CFEBD8;--ybg:#5B4B12;--yfg:#F6E5A8;--rbg:#5E2420;--rfg:#F8D0CB;--sec:#1E2D37;color-scheme:dark}
body{background:var(--bg);color:var(--fg);font-family:'Inter',Arial,sans-serif;margin:0;padding-block:40px;padding-left:max(16px,env(safe-area-inset-left,0px));padding-right:max(16px,env(safe-area-inset-right,0px))}
.wrap{max-width:1240px;margin:0 auto;display:flex;flex-direction:column;gap:22px}
h1{font-family:'Space Grotesk',Arial,sans-serif;font-size:clamp(26px,4vw,40px);margin:0;line-height:1.1;text-wrap:balance}
.eyebrow{font-size:13px;letter-spacing:.14em;text-transform:uppercase;color:var(--accent);font-weight:600;margin:0 0 8px}
p{margin:0;line-height:1.5}.lead{color:var(--mute);max-width:75ch}
.legend{display:grid;grid-template-columns:repeat(auto-fit,minmax(230px,1fr));gap:12px}
.legend div{border-radius:12px;padding:12px 14px;font-size:14px;line-height:1.45}
.legend b{display:block;font-size:16px;margin-bottom:2px}
.g{background:var(--gbg);color:var(--gfg)}.y{background:var(--ybg);color:var(--yfg)}.r{background:var(--rbg);color:var(--rfg)}
.score{display:flex;flex-wrap:wrap;gap:10px}.score span{border-radius:999px;padding:6px 14px;font-size:14px;font-weight:600}
.scroll{overflow-x:auto;border:1px solid var(--line);border-radius:14px;background:var(--card)}
table{border-collapse:collapse;width:100%;min-width:1040px;font-size:14px}
th,td{padding:9px 11px;text-align:left;vertical-align:top;border-bottom:1px solid var(--line)}
thead th{font-size:12px;letter-spacing:.06em;text-transform:uppercase;color:var(--mute);position:sticky;top:0;background:var(--card)}
tbody th[scope=row]{font-weight:600;min-width:150px}tbody th small{display:block;font-weight:400;color:var(--mute);font-size:12px}
tr.sec th{background:var(--sec);font-family:'Space Grotesk',Arial,sans-serif;font-size:14px;color:var(--fg);letter-spacing:0;text-transform:none}
td.g,td.y,td.r{min-width:112px}td b{display:block;font-size:14px}td span{display:block;font-size:12px;line-height:1.35;margin-top:2px}
td.num{text-align:right;font-variant-numeric:tabular-nums}td.exp{color:var(--mute);font-size:12.5px;min-width:150px}td.com{min-width:230px;font-size:13px}
.notes{font-size:13.5px;color:var(--mute);display:flex;flex-direction:column;gap:6px}
</style>
<div class="wrap">
<header><p class="eyebrow">TBDA Group 2 · Blend v1.3 · semaine de test 29 sept – 5 oct 2025</p><h1>Où le modèle prédit fort, où il a des lacunes</h1>
<p class="lead" style="margin-top:12px">Attendu du prof et de la norme ASHRAE 14, face au résultat de chaque bâtiment, zone et circuit, aux trois horizons (+1 h, +6 h, jour suivant).</p></header>
<section class="legend" aria-label="Règle des couleurs"><div class="g"><b>Vert : OK</b>CV(RMSE) ≤ cible et |NMBE| ≤ 10 %.</div><div class="y"><b>Jaune : tendu</b>Dépasse la cible de moins de moitié : CV ≤ 1,5 × cible et |NMBE| ≤ 15 %.</div><div class="r"><b>Rouge : raté</b>Au-delà : CV &gt; 1,5 × cible ou |NMBE| &gt; 15 %.</div></section>
<div class="score" aria-label="Bilan des circuits au jour suivant"><span class="g">Circuits au jour suivant : 7 verts</span><span class="y">0 jaunes</span><span class="r">9 rouges</span></div>
<div class="scroll"><table><thead><tr><th>Niveau</th><th style="text-align:right">Moyenne (Wh/h)</th><th>Attendu</th><th>+1 h</th><th>+6 h</th><th>Jour suivant</th><th style="text-align:right">Heures</th><th>Lecture</th></tr></thead><tbody>
<tr class="sec"><th colspan="8">Bâtiment total (16 circuits)</th></tr><tr class="tot"><th scope="row">Bâtiment<small>16 circuits</small></th><td class="num">1680</td><td class="exp">ASHRAE 14 : CV ≤ 30 %, |NMBE| ≤ 10 %</td><td class="g"><b>OK</b><span>CV 6,7 %<br>NMBE -3,7 %</span></td><td class="g"><b>OK</b><span>CV 17,6 %<br>NMBE -0,2 %</span></td><td class="g"><b>OK</b><span>CV 19,5 %<br>NMBE -9,4 %</span></td><td class="num">12</td><td class="com">Passe aux trois horizons, mais sur 12 heures seulement.</td></tr><tr class="sec"><th colspan="8">Zones (somme des circuits de la zone)</th></tr><tr class="zone"><th scope="row">Zone NE<small>Plugs + HVAC : 2 circuits</small></th><td class="num">202</td><td class="exp">ASHRAE 14 : CV ≤ 30 %, |NMBE| ≤ 10 %</td><td class="y"><b>Tendu</b><span>CV 36,5 %<br>NMBE 4,0 %</span></td><td class="y"><b>Tendu</b><span>CV 38,6 %<br>NMBE 4,4 %</span></td><td class="y"><b>Tendu</b><span>CV 38,5 %<br>NMBE 4,7 %</span></td><td class="num">167</td><td class="com">Plugs fort, mais HVAC (12 Wh) tire le CV vers le haut.</td></tr><tr class="zone"><th scope="row">Zone NW<small>6 circuits</small></th><td class="num">1147</td><td class="exp">ASHRAE 14 : CV ≤ 30 %, |NMBE| ≤ 10 %</td><td class="g"><b>OK</b><span>CV 27,4 %<br>NMBE 7,3 %</span></td><td class="y"><b>Tendu</b><span>CV 40,6 %<br>NMBE 11,5 %</span></td><td class="y"><b>Tendu</b><span>CV 41,6 %<br>NMBE 6,1 %</span></td><td class="num">149</td><td class="com">Tendu : bon à +1 h, dérape ensuite (NMBE 11,5 % à +6 h).</td></tr><tr class="zone"><th scope="row">Zone SE<small>4 circuits</small></th><td class="num">252</td><td class="exp">ASHRAE 14 : CV ≤ 30 %, |NMBE| ≤ 10 %</td><td class="g"><b>OK</b><span>CV 10,4 %<br>NMBE -5,2 %</span></td><td class="g"><b>OK</b><span>CV 14,6 %<br>NMBE -10,0 %</span></td><td class="r"><b>Raté</b><span>CV 37,9 %<br>NMBE -15,2 %</span></td><td class="num">24</td><td class="com">Bon à +1 h et +6 h, rate le jour suivant (biais −15 %) ; 24 heures seulement.</td></tr><tr class="zone"><th scope="row">Zone SW<small>4 circuits</small></th><td class="num">246</td><td class="exp">ASHRAE 14 : CV ≤ 30 %, |NMBE| ≤ 10 %</td><td class="g"><b>OK</b><span>CV 5,1 %<br>NMBE -2,4 %</span></td><td class="g"><b>OK</b><span>CV 9,5 %<br>NMBE -4,0 %</span></td><td class="g"><b>OK</b><span>CV 7,8 %<br>NMBE -2,5 %</span></td><td class="num">42</td><td class="com">Très fort partout ; 42 heures.</td></tr><tr class="sec"><th colspan="8">Circuits de la zone NE</th></tr><tr class=""><th scope="row">HVAC<small>HVAC</small></th><td class="num">12,5</td><td class="exp">CV ≤ 50 %, |NMBE| ≤ 10 %</td><td class="r"><b>Raté</b><span>CV 589,2 %<br>NMBE 69,8 %</span></td><td class="r"><b>Raté</b><span>CV 621,3 %<br>NMBE 71,9 %</span></td><td class="r"><b>Raté</b><span>CV 620,2 %<br>NMBE 78,8 %</span></td><td class="num">167</td><td class="com">Moyenne 12 Wh : les % explosent. Erreur absolue 10 Wh.</td></tr><tr class=""><th scope="row">Plugs &amp; Sockets<small>Prises</small></th><td class="num">189,6</td><td class="exp">CV ≤ 30 %, |NMBE| ≤ 10 %</td><td class="g"><b>OK</b><span>CV 1,7 %<br>NMBE -0,3 %</span></td><td class="g"><b>OK</b><span>CV 2,0 %<br>NMBE -0,1 %</span></td><td class="g"><b>OK</b><span>CV 2,0 %<br>NMBE -0,2 %</span></td><td class="num">167</td><td class="com">Très fort sur les trois horizons.</td></tr><tr class="sec"><th colspan="8">Circuits de la zone NW</th></tr><tr class=""><th scope="row">Emerg. Lighting<small>Charge constante</small></th><td class="num">11,2</td><td class="exp">CV ≤ 15 %, |NMBE| ≤ 10 %</td><td class="g"><b>OK</b><span>CV 8,0 %<br>NMBE 3,8 %</span></td><td class="g"><b>OK</b><span>CV 10,9 %<br>NMBE 4,9 %</span></td><td class="g"><b>OK</b><span>CV 8,5 %<br>NMBE 2,7 %</span></td><td class="num">149</td><td class="com">Fort. Charge quasi constante.</td></tr><tr class=""><th scope="row">HVAC<small>HVAC</small></th><td class="num">70,7</td><td class="exp">CV ≤ 50 %, |NMBE| ≤ 10 %</td><td class="y"><b>Tendu</b><span>CV 51,9 %<br>NMBE -1,9 %</span></td><td class="r"><b>Raté</b><span>CV 88,4 %<br>NMBE 21,9 %</span></td><td class="r"><b>Raté</b><span>CV 82,8 %<br>NMBE 12,6 %</span></td><td class="num">167</td><td class="com">À la limite à +1 h (51,9 %), raté ensuite (CV 83–88 %).</td></tr><tr class=""><th scope="row">Hand Dryer<small>Sèche-mains</small></th><td class="num">0,6</td><td class="exp">Pas de cible prof ; ASHRAE 30 % / 10 %</td><td class="r"><b>Raté</b><span>CV 141,0 %<br>NMBE 20,9 %</span></td><td class="r"><b>Raté</b><span>CV 171,7 %<br>NMBE 34,9 %</span></td><td class="r"><b>Raté</b><span>CV 174,4 %<br>NMBE 65,7 %</span></td><td class="num">167</td><td class="com">Moyenne 0,6 Wh : charge non prévisible en %.</td></tr><tr class=""><th scope="row">Lighting<small>Éclairage</small></th><td class="num">83,7</td><td class="exp">Pas de cible prof ; ASHRAE 30 % / 10 %</td><td class="r"><b>Raté</b><span>CV 74,5 %<br>NMBE 11,7 %</span></td><td class="r"><b>Raté</b><span>CV 103,9 %<br>NMBE 24,7 %</span></td><td class="r"><b>Raté</b><span>CV 100,4 %<br>NMBE 13,6 %</span></td><td class="num">167</td><td class="com">Faible : usage irrégulier, erreur 49 Wh sur 84.</td></tr><tr class=""><th scope="row">Plugs &amp; Sockets<small>Prises</small></th><td class="num">763,4</td><td class="exp">CV ≤ 30 %, |NMBE| ≤ 10 %</td><td class="y"><b>Tendu</b><span>CV 39,0 %<br>NMBE 8,4 %</span></td><td class="r"><b>Raté</b><span>CV 57,1 %<br>NMBE 10,8 %</span></td><td class="r"><b>Raté</b><span>CV 57,8 %<br>NMBE 4,8 %</span></td><td class="num">167</td><td class="com">Gros circuit variable (763 Wh) : tendu à +1 h, raté ensuite. 52 % de l’erreur de validation.</td></tr><tr class=""><th scope="row">RACK<small>Charge constante</small></th><td class="num">187,1</td><td class="exp">CV ≤ 15 %, |NMBE| ≤ 10 %</td><td class="g"><b>OK</b><span>CV 1,5 %<br>NMBE 0,7 %</span></td><td class="g"><b>OK</b><span>CV 1,7 %<br>NMBE 0,2 %</span></td><td class="g"><b>OK</b><span>CV 1,7 %<br>NMBE 0,1 %</span></td><td class="num">167</td><td class="com">Très fort (≈ 2 %). Charge constante.</td></tr><tr class="sec"><th colspan="8">Circuits de la zone SE</th></tr><tr class=""><th scope="row">Emerg. Lighting<small>Charge constante</small></th><td class="num">2,0</td><td class="exp">CV ≤ 15 %, |NMBE| ≤ 10 %</td><td class="r"><b>Raté</b><span>CV 26,2 %<br>NMBE -6,7 %</span></td><td class="r"><b>Raté</b><span>CV 29,5 %<br>NMBE 0,8 %</span></td><td class="r"><b>Raté</b><span>CV 29,6 %<br>NMBE -2,4 %</span></td><td class="num">62</td><td class="com">Moyenne 2 Wh : passe ASHRAE (29,6 %) mais pas la cible 15 %.</td></tr><tr class=""><th scope="row">HVAC<small>HVAC</small></th><td class="num">41,8</td><td class="exp">CV ≤ 50 %, |NMBE| ≤ 10 %</td><td class="g"><b>OK</b><span>CV 3,8 %<br>NMBE 1,0 %</span></td><td class="g"><b>OK</b><span>CV 4,0 %<br>NMBE 1,1 %</span></td><td class="g"><b>OK</b><span>CV 3,7 %<br>NMBE 0,5 %</span></td><td class="num">62</td><td class="com">Fort sur les trois horizons ; 62 heures seulement.</td></tr><tr class=""><th scope="row">Lighting<small>Éclairage</small></th><td class="num">31,4</td><td class="exp">Pas de cible prof ; ASHRAE 30 % / 10 %</td><td class="r"><b>Raté</b><span>CV 70,0 %<br>NMBE -17,0 %</span></td><td class="r"><b>Raté</b><span>CV 156,7 %<br>NMBE -47,5 %</span></td><td class="r"><b>Raté</b><span>CV 386,6 %<br>NMBE -124,5 %</span></td><td class="num">101</td><td class="com">Épisode de ~470 Wh pendant 3 jours (26–29 sept), prévision en retard d’un jour.</td></tr><tr class=""><th scope="row">Plugs &amp; Sockets<small>Prises</small></th><td class="num">190,2</td><td class="exp">CV ≤ 30 %, |NMBE| ≤ 10 %</td><td class="g"><b>OK</b><span>CV 17,3 %<br>NMBE -5,4 %</span></td><td class="y"><b>Tendu</b><span>CV 20,0 %<br>NMBE -11,0 %</span></td><td class="g"><b>OK</b><span>CV 17,4 %<br>NMBE -7,7 %</span></td><td class="num">63</td><td class="com">Bon (tendu à +6 h : biais −11 %) ; 63 heures seulement ; absent de l’entraînement.</td></tr><tr class="sec"><th colspan="8">Circuits de la zone SW</th></tr><tr class=""><th scope="row">Emerg. Lighting<small>Charge constante</small></th><td class="num">11,6</td><td class="exp">CV ≤ 15 %, |NMBE| ≤ 10 %</td><td class="g"><b>OK</b><span>CV 6,0 %<br>NMBE -1,6 %</span></td><td class="g"><b>OK</b><span>CV 6,2 %<br>NMBE -0,8 %</span></td><td class="g"><b>OK</b><span>CV 6,6 %<br>NMBE -1,4 %</span></td><td class="num">56</td><td class="com">Fort. Charge quasi constante.</td></tr><tr class=""><th scope="row">Hand Dryer<small>Sèche-mains</small></th><td class="num">0,7</td><td class="exp">Pas de cible prof ; ASHRAE 30 % / 10 %</td><td class="r"><b>Raté</b><span>CV 88,1 %<br>NMBE 17,4 %</span></td><td class="r"><b>Raté</b><span>CV 98,2 %<br>NMBE 8,0 %</span></td><td class="r"><b>Raté</b><span>CV 98,6 %<br>NMBE 17,1 %</span></td><td class="num">73</td><td class="com">Moyenne 0,7 Wh : non prévisible en %.</td></tr><tr class=""><th scope="row">Lighting<small>Éclairage</small></th><td class="num">1,2</td><td class="exp">Pas de cible prof ; ASHRAE 30 % / 10 %</td><td class="r"><b>Raté</b><span>CV 114,4 %<br>NMBE 38,9 %</span></td><td class="r"><b>Raté</b><span>CV 127,2 %<br>NMBE 23,6 %</span></td><td class="r"><b>Raté</b><span>CV 112,9 %<br>NMBE 13,4 %</span></td><td class="num">86</td><td class="com">Moyenne 1,2 Wh : presque éteint pendant la semaine de test.</td></tr><tr class=""><th scope="row">Plugs &amp; Sockets<small>Prises</small></th><td class="num">238,7</td><td class="exp">CV ≤ 30 %, |NMBE| ≤ 10 %</td><td class="g"><b>OK</b><span>CV 8,4 %<br>NMBE -1,8 %</span></td><td class="g"><b>OK</b><span>CV 13,7 %<br>NMBE -3,3 %</span></td><td class="g"><b>OK</b><span>CV 12,5 %<br>NMBE 0,5 %</span></td><td class="num">90</td><td class="com">Bon sur les trois horizons.</td></tr>
</tbody></table></div>
<div class="notes"><p><b>Attendu.</b> Cibles indicatives du prof (15 nov.) : charges constantes CV ≤ 15 %, prises ≤ 30 %, HVAC jusqu’à 50 % avec |NMBE| ≤ 10 %. Là où il n’y en a pas (éclairage, sèche-mains, zones, bâtiment), on prend la référence horaire ASHRAE 14 : CV(RMSE) ≤ 30 %, |NMBE| ≤ 10 %.</p>
<p><b>NMBE</b> au signe ASHRAE : positif = prévision sous la mesure. <b>Heures</b> : taille de l’échantillon, 1 911 circuit-heures au total ; bâtiment (12) et zone SE (24) sont indicatifs.</p>
<p><b>Limite.</b> ASHRAE 14 sert ici de référence, pas de certification. Le critère mensuel (15 % et 5 %) ne peut pas être testé avec huit semaines. Source : Final_Evidence/analysis/ashrae14_by_level_test.csv.</p></div>
</div>